# Provisional Executive Decision Brief — Northeast Brazil Green Data Centre Screening

**Baseline:** 24 November 2026 · v2 climate exact-coordinate model · water not yet scored · CNUC spatial baseline August 2025 pending July-2026 geometry refresh.

## Executive conclusion

The current evidence does not support a single universal 'best site'. It supports a small set of municipalities with different strategic profiles. São Gonçalo do Amarante / Pecém is the strongest market-validated all-round screening case, but it also carries documented near-term grid-access risk. Caetité and Santa Luzia are the strongest independent renewable-grid challengers; Milagres is the strongest infrastructure-connected challenger; Urandi adds a favourable cooling profile; and Lajes remains a high-value renewable-grid hypothesis despite weaker climate conditions.

These are **municipality screening results**, not parcel approvals. Water, utility headroom, route-redundant fibre, parcel legality and REDATA project compliance remain due-diligence gates.

## Current top 10 robust candidates

| Municipality | UF | Archetype | Hyperscale rank* | MC median rank | Energy | Grid | Connectivity | Climate | Evidence confidence** | Main watchout |
|---|---|---|---:|---:|---:|---:|---:|---:|---:|---|
| São Gonçalo do Amarante | CE | Balanced contender | 1 | 1.25 | 0.73 | 0.81 | 0.94 | 0.63 | 0.77 | EPE near-term grid-access constraint evidence; CNUC overlap 7.9%; ANA water evidence pending |
| Caetité | BA | Cooling-balanced inland contender | 3 | 3.25 | 0.75 | 0.94 | 0.78 | 0.81 | 0.74 | ANA water evidence pending |
| Santa Luzia | PB | Renewable-grid stronghold | 2 | 5.25 | 0.94 | 0.92 | 0.75 | 0.45 | 0.73 | ANA water evidence pending |
| Milagres | CE | Infrastructure-connected contender | 4 | 5.50 | 0.68 | 0.96 | 0.92 | 0.53 | 0.73 | ANA water evidence pending |
| Urandi | BA | Cooling-balanced inland contender | 5 | 6.75 | 0.76 | 0.83 | 0.81 | 0.83 | 0.72 | ANA water evidence pending |
| Lajes | RN | Renewable-grid stronghold | 6 | 9.00 | 0.78 | 0.97 | 0.82 | 0.32 | 0.72 | Climate dimension comparatively weak (0.32); ANA water evidence pending |
| Assú | RN | Balanced contender | 7 | 9.25 | 0.75 | 0.97 | 0.89 | 0.30 | 0.72 | Climate dimension comparatively weak (0.30); ANA water evidence pending |
| Igaporã | BA | Cooling-balanced inland contender | 9 | 13.00 | 0.73 | 0.84 | 0.77 | 0.77 | 0.73 | ANA water evidence pending |
| Aquiraz | CE | Infrastructure-connected contender | 12 | 15.25 | 0.74 | 0.90 | 0.92 | 0.34 | 0.73 | CNUC overlap 5.9%; Climate dimension comparatively weak (0.34); ANA water evidence pending |
| João Câmara | RN | Balanced contender | 10 | 16.50 | 0.74 | 0.96 | 0.80 | 0.34 | 0.73 | Climate dimension comparatively weak (0.34); ANA water evidence pending |

\* Hyperscale rank is provisional and excludes water until the ANA spatial layer is processed.
\** Mean of the four existing scenario evidence-confidence measures; this is separate from attractiveness and is not a substitute for project due diligence.

## Decision interpretation

### 1. São Gonçalo do Amarante / Pecém — strongest strategic validation case
Ranks #1 in the current hyperscale and colocation screens and remains Tier A under randomized weights. Its strengths are connectivity, industrial/ZPE context and balanced energy/grid evidence. The key issue is not whether the area is strategically attractive—it clearly is—but whether a specific large load can obtain the required connection on the required schedule. The model therefore keeps EPE's grid-access warning outside the ordinary attractiveness score.

### 2. Caetité — strongest independent balanced challenger
Caetité combines very strong grid evidence, a strong renewable ecosystem and a materially more favourable cooling profile than the coastal hubs. It remains near the top even with no strategic/ZPE bonus. Its next gate is commercial and engineering validation: utility capacity, water strategy, carrier-route diversity and parcel screening.

### 3. Santa Luzia — renewable-resource leader with credible grid support
Santa Luzia has the strongest energy score among the current top group and remains robust under weight perturbation. The main uncertainty is whether connectivity, water and project-scale utility feasibility are strong enough to convert the municipality-level resource advantage into a practical hyperscale site.

### 4. Milagres — infrastructure-connected alternative
Milagres is not a major announced data-centre cluster, yet ranks highly because its grid and connectivity evidence are unusually strong. This makes it a useful challenger case and a good test of whether the model can surface infrastructure value that is not already obvious from market announcements.

### 5. Urandi — cooling-balanced inland option
Urandi combines reasonably strong energy and grid scores with one of the better climate profiles in Tier A. It is particularly useful for the project narrative because it illustrates how an inland location can trade a smaller digital-market footprint for better thermal conditions.

### 6. Lajes — renewable-grid corridor hypothesis
Lajes remains highly robust because of strong grid and renewable evidence, even without strategic-context bonuses. Its weaker climate score makes the site logic dependent on modern cooling design, while water and fibre-route redundancy remain important unknowns.

## What would change the shortlist most

1. **ANA water evidence:** municipalities with attractive energy/grid profiles may fall if hydrological availability and current basin pressure are weak.
2. **Current CNUC geometry:** new or revised protected areas can change parcel availability even if municipality-level scores remain similar.
3. **Verified utility headroom:** this can dominate the economics of very large loads and cannot be inferred from line/substation proximity.
4. **Carrier route independence:** provider count is useful, but physically diverse routes matter more for high-availability facilities.
5. **Extreme-heat resilience:** INMET normals are now spatially improved, but a future resilience layer should test heat-wave tails separately from long-term climate suitability.

## Recommended next investment-screening sequence

**Water + current protected-area refresh → rerun model and sensitivity → freeze candidate tiers → parcel shortlist → utility/fibre/water due diligence → REDATA compliance assessment → final public dashboard.**

Until that sequence is complete, all ranks should be presented as **provisional municipality screening evidence**, not a final site recommendation.